                              Modbus RTU Protocol
                                         Administrator
                                           2017/9/1




Shenzhen Lux Power Technology Co., Ltd                   www.luxpowertek.com
                                                           Date of     Responsible
  Version                       Changes                                                  Remark
                                                           change        person

   V000                      First version                2017.09.01

              1. To add Input Register 174 for reading
    V57                                                   2023.06.13      Alex
               the inverter's switch/dip switch status

                 1. Added an explanation about the
    V58                                                   2023.10.28      Alex
                           polling time.




Shenzhen Lux Power Technology Co., Ltd                                           www.luxpowertek.com

                                                 1 / 42
Directory
1. Introduction to the Modbus RTU protocol ................................................3

1) Message Format ...............................................................................................3

2) Byte Order .......................................................................................................3
3) Requests and Responses ......................................................................................3

2. Communication Configuration ......................................................................7
3. Register Mapping Table...................................................................................8
1) Input Register ........................................................................................................8
2) Hold Register ........................................................................................................17

4. Appendix ...........................................................................................................34
1) Definition of the operation mode of on/off energy storage all in one machine ..34

2) Fault and Alarm Code Definitions ........................................................................35

3) On-grid Regulatory Mapping Table ......................................................................40




Shenzhen Lux Power Technology Co., Ltd                                                              www.luxpowertek.com

                                                            2 / 42
1. Introduction to the Modbus RTU protocol
1) Message Format

    Address        Function Code                  Data                               CRC checksum

     1 byte             1 byte               1-252 byte             Low byte                          High byte

                                                  Table 1 Message Format

The Modbus protocol utilizes several function codes, including:

Function Code 0x03: Read Holding Registers

Function Code 0x04: Read Input Registers

Function Code 0x06: Write Single Holding Register

Function Code 0x10: Write Multiple Holding Registers



2) Byte Order

          Start bit                                           Data                                          Stop bit

              1                  Bit0      Bit1     Bit2   Bit3     Bit4      Bit5     Bit6    Bit7               1

                                                      Table 2 Byte Order

3) Requests and Responses

Responses include normal responses and exception responses, the exception codes are defined as
follows:

   Exception code          Description of the exception                                       Remark

                                                                      Secondary does not recognize the function
         0x01                           Illegal Function
                                                                                       code

         0x02                     Illegal Data Address               The data address does not match the length

                                                                           The data value is out of bounds or the
         0x03                       Illegal Data Value
                                                                              number of registers is incorrect

         0x04             Secondary read and write failed                            Read and write errors

         0x06                       Secondary Busy                                     Secondary busy

                                             Table 3 Exception Code Definitions




Shenzhen Lux Power Technology Co., Ltd                                                                www.luxpowertek.com

                                                           3 / 42
a) Read the hold and input registers

             Request                          Normal Response                     Exception Response

             Address                                Address                             Address

  Function code(0x03/0x04）               Function Code(0x03/0x04）              Function Code(0x83/0x84)

               SN[0]                                  SN[0]                               SN[0]

               SN[1]                                  SN[1]                               SN[1]

               SN[2]                                  SN[2]                               SN[2]

               SN[3]                                  SN[3]                               SN[3]

               SN[4]                                  SN[4]                               SN[4]

               SN[5]                                  SN[5]                               SN[5]

               SN[6]                                  SN[6]                               SN[6]

               SN[7]                                  SN[7]                               SN[7]

               SN[8]                                  SN[8]                               SN[8]

               SN[9]                                  SN[9]                               SN[9]

      Start address A low byte              Start address A low byte             Start address A low byte

     Start address A high byte              Start address A high byte           Start address A high byte

 Number of registers N low bytes                Number of bytes                      Exception code

 Number of registers N high bytes          Register A value is low byte           CRC checks low bytes

       CRC checks low bytes                Register A value high bytes            CRC checks high bytes

       CRC checks high bytes              Register A+1 value low bytes

                                          Register A+1 value high bytes

                                                       ……

                                                       ……

                                         Register A+N-1 value low bytes

                                         Register A+N-1 value high bytes

                                              CRC checks low bytes

                                             CRC checks high bytes

                                         Table 4 Read Requests and Responses


Shenzhen Lux Power Technology Co., Ltd                                                    www.luxpowertek.com

                                                       4 / 42
b) Write a single hold register
                Request                          Normal Response                    Exception Response

                 Address                              Address                             Address

        Function Code(0x06）                   Function Code(0x06）                   Function Code(0x86)

                  SN[0]                                 SN[0]                              SN[0]

                  SN[1]                                 SN[1]                              SN[1]

                  SN[2]                                 SN[2]                              SN[2]

                  SN[3]                                 SN[3]                              SN[3]

                  SN[4]                                 SN[4]                              SN[4]

                  SN[5]                                 SN[5]                              SN[5]

                  SN[6]                                 SN[6]                              SN[6]

                  SN[7]                                 SN[7]                              SN[7]

                  SN[8]                                 SN[8]                              SN[8]

                  SN[9]                                 SN[9]                              SN[9]

        Register address low byte            Register address low byte          Register address low byte

       Register address high bytes          Register address high bytes        Register address high bytes

         Register value low byte               Register value low byte                 Exception code

        Register value high bytes             Register value high bytes             CRC checks low bytes

          CRC checks low bytes                  CRC checks low bytes                CRC checks high bytes

          CRC checks high bytes                CRC checks high bytes

                               Table 5 Writing Individual Registers and Responses

c) Write multiple hold registers

                 Request                         Normal Response                    Exception Response

                 Address                              Address                             Address

         Function Code(0x10)                   Function Code(0x10)                  Function Code(0x90)

                  SN[0]                                 SN[0]                              SN[0]

                  SN[1]                                 SN[1]                              SN[1]

                  SN[2]                                 SN[2]                              SN[2]

                  SN[3]                                 SN[3]                              SN[3]

Shenzhen Lux Power Technology Co., Ltd                                                     www.luxpowertek.com

                                                      5 / 42
                  SN[4]                                SN[4]                               SN[4]

                  SN[5]                                SN[5]                               SN[5]

                  SN[6]                                SN[6]                               SN[6]

                  SN[7]                                SN[7]                               SN[7]

                  SN[8]                                SN[8]                               SN[8]

                  SN[9]                                SN[9]                               SN[9]

         Start address A low byte            Start address A low byte             Start address A low byte

        Start address A high byte            Start address A high byte            Start address A high byte

     Number of registers N low bytes        Number of registers N low                 Exception code
                                                    bytes

    Number of registers N high bytes        Number of registers N high             CRC checks low bytes
                                                     bytes

             Number of bytes                   CRC checks low bytes                CRC checks high bytes

        Register A value low bytes            CRC checks high bytes

       Register A value high bytes

      Register A+1 value low bytes

      Register A+1 value high bytes

                   ……

                   ……

     Register A+N-1 value low bytes

     Register A+N-1 value high bytes


          CRC checks low bytes

          CRC checks high bytes

                               Table 6 Writing Multiple Registers and Responses




Shenzhen Lux Power Technology Co., Ltd                                                     www.luxpowertek.com

                                                     6 / 42
2. Communication Configuration
1) Physical interface: RS-485

2) Communication mode: Universal asynchronous transceiver (UART)

3) Baud rate: 19200bps

4) One start bit, 8 data bits, no parity bits, one stop bit, total 10 bytes.

5) Minimum polling period: 1s
Notes:
Tip 1: According to LuxpowerTek's communication protocol, make sure the interval for querying inverter data is more than 1
second. If you're planning to query device data frequently, just disconnect the WiFi Dongle.

Tip 2: If you're monitoring your device through the LuxpowerTek web server and need the WiFi Dongle, ensure you query device
data at intervals greater than 1 minute. This helps keep your device monitored and the MODBUS RS485 serial port working fine.

6) Register width: 2 bytes

7) 16-bit integer decoding order: The high and low byte order is reversed, for example 0x01 0x02,
   it should be parsed as 0x0201=513

8) 32-bit integer decoding order: The high and low byte order is reversed, the byte sequence
   within the word reversed, for example 0x01 0x02 0x03 0x04, should be parsed as
   0x04030201=67305985

9) A maximum of 40 registers can be queried in a single request. The inverter software groups
   the registers in sets of 40, starting from 0-39 for the first group, 40-79 for the second group,
   80-119 for the third group, and so on. When querying 40 registers, the starting address must
   be 0 (0-39), 40 (40-79), 80 (80-119), and so on. It is not allowed to query registers that span
   across different groups simultaneously. For example, if you need to query the values of
   registers 38-40, you must perform two separate queries because 38-39 are in the first group
   and 40 is in the second group.

10) The maximum number of registers that can be queried in a single request for the new inverter
    is 127.




Shenzhen Lux Power Technology Co., Ltd                                                                  www.luxpowertek.com

                                                              7 / 42
3. Register Mapping Table
1) Input Register

It is used to store the operational data of the energy storage inverter, which can only be read and
not written, and supports function codes 0x04.

  Input Addr                Item          Unit         Range                        Note
                                                                     For more information,see the
                                                                 definition of the operation mode of
       0                    State                     0-65535
                                                                off-grid-connected energy storage all-
                                                                                 in-one file
                                                                 PV1 voltage, the AC energy storage
       1                    Vpv1          0.1V        0-65535
                                                                  system does not have this variable
                                                                 PV2 voltage, the AC energy storage
       2                    Vpv2          0.1V        0-65535
                                                                  system does not have this variable
                                                                 PV3 voltage, the AC energy storage
       3                    Vpv3          0.1V        0-65536
                                                                  system does not have this variable
       4                    Vbat          0.1V        0-65535                Battery voltage
                            SOC            %           0-100                 Battery capacity
       5
                            SOH            %           0-100             Battery State of health
                                                                  For more information, see Internal
       6               Internal Fault                 0-65535
                                                                        Fault Code Definition file
       7                    Ppv1           W          0-65535     PV1 power/ AC enery storage Ppv
                                                                  PV2 power, the AC energy storage
       8                    Ppv2           W          0-65535
                                                                  system does not have this variable
                                                                PV3 power (total PV power, obtained
                                                                 by adding PV1, 2, 3), the AC energy
       9                    Ppv3           W          0-65536
                                                                  storage system does not have this
                                                                                  variable
                                                                 Charging power (power flowing into
       10                 Pcharge          W          0-65535
                                                                                the battery)
                                                                  Discharging power (power flowing
       11                Pdischarge        W          0-65535
                                                                          out of battery power)
       12                   VacR          0.1V        0-65535          R-phase utility grid voltage
       13                   VacS          0.1V        0-65535          S-phase utility grid voltage
       14                   VacT          0.1V        0-65535          T-phase utility grid voltage
       15                    Fac         0.01Hz       0-65535             Utility grid frequency
                                                                         On-gird inverter power
       16                   Pinv           W          0-65535
                                                                       (For three phase: R phase)
                                                                   AC charging rectification power
       17                   Prec           W          0-65535
                                                                       (For three phase: R phase)
                                                                      Inverter rms current output
       18                 IinvRMS         0.01A       0-65535
                                                                       (For three phase: R phase)
                                                                  Power factor xє(0,1000]->x/1000
       19                    PF           0.001       0-2000        xє(1000,2000)->(1000-x)/1000
                                                                       (For three phase: R phase)
       20                  VepsR          0.1V        0-65535      R phase off-grid output voltage
       21                  VepsS          0.1V        0-65535      S phase off-grid output voltage
       22                  VepsT          0.1V        0-65535      T phase off-grid output voltage

Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                  8 / 42
       23                   Feps         0.01Hz       0-65535         Off-grid output frequency
                                                                       Off-grid inverter power
       24                   Peps           W          0-65535
                                                                     (For three phase: R phase)
                                                                      Off-grid apparent power
       25                   Seps          VA          0-65535
                                                                     (For three phase: R phase)
                                                                User on-grid power (For three phase:
       26                 Ptogrid          W          0-65535
                                                                               R phase)
                                                                        Grid power capacity
       27                 Ptouser          W          0-65535
                                                                     (For three phase: R phase)
                                                                  PV1 power generation today / AC
       28                Epv1_day        0.1kWh       0-65535
                                                                       Energy Storage Epv_day
                                                                PV2 power generation today, the AC
       29                Epv2_day        0.1kWh       0-65535   energy storage system does not have
                                                                             this variable
                                                                 PV3 power generation today (total
                                                                 PV=PV1+PV2+PV3), the AC energy
       30                Epv3_day        0.1kWh       0-65535    storage system does not have this
                                                                               variable

                                                                   Today's on-grid inverter output
       31                 Einv_day       0.1kWh       0-65535
                                                                               energy
       32                Erec_day        0.1kWh       0-65535    Today's AC charging rectifier energy
       33                Echg_day        0.1kWh       0-65535           Energy Charge today

       34               Edischg_day      0.1kWh       0-65535          Energy Discharge today
       35                Eeps_day        0.1kWh       0-65535       Today's off-grid output energy
       36               Etogrid_day      0.1kWh       0-65535       Today's export to gird energy
                                                                 Electricity supplied to user from the
       37               Etouser_day      0.1kWh       0-65535
                                                                               grid today
       38                  Vbus1          0.1V        0-65535               Voltage of Bus 1
       39                  Vbus2          0.1V        0-65535               Voltage of Bus 2
                                                                PV1 cumulative power generation/AC
       40                Epv1_all L      0.1kWh       0-65535
                                                                   energy storage Epv_all Low byte
                                                                PV1 cumulative power generation/AC
       41                Epv1_all H      0.1kWh       0-65535
                                                                   energy storage Epv_all high byte
                                                                  PV2 cumulative power generation
       42                Epv2_all L      0.1kWh       0-65535   low byte, AC energy storage does not
                                                                           have this variable
                                                                  PV2 cumulative power generation
       43                Epv2_all H      0.1kWh       0-65535   high byte, AC energy storage does not
                                                                           have this variable
                                                                   PV3 cumulative power generation
                                                                low byte (total PV=PV1+PV2+PV3), AC
       44                Epv3_all L      0.1kWh       0-65535
                                                                   energy storage does not have this
                                                                                variable.
                                                                   PV3 cumulative power generation
                                                                  high byte (total PV=PV1+PV2+PV3),
       45                Epv3_all H      0.1kWh       0-65535
                                                                 AC energy storage does not have this
                                                                                 variable
                                                                 Inverter output accumulated power
       46                Einv_all L      0.1kWh       0-65535
                                                                                low byte
Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                  9 / 42
                                                                 Inverter output accumulates power
       47                Einv_all H      0.1kWh       0-65535
                                                                               high byte
                                                                  AC charging accumulates rectified
       48                Erec_all L      0.1kWh       0-65535
                                                                            power Low byte
                                                                  AC charging accumulates rectified
       49                Erec_all H      0.1kWh       0-65535
                                                                            power high byte
       50                Echg_all L      0.1kWh       0-65535    Cumulative charge energy low byte
       51                Echg_all H      0.1kWh       0-65535    Cumulative charge energy high byte
                                                                Cumulative discharge charge energy
       52               Edischg_all L    0.1kWh       0-65535
                                                                               Low byte
                                                                Cumulative discharge charge energy
       53              Edischg_all H     0.1kWh       0-65535
                                                                              High byte
                                                                 Cumulative inverter off-grid output
       54                Eeps_all L      0.1kWh       0-65535
                                                                           energy Low byte
                                                                 Cumulative inverter off-grid output
       55                Eeps_all H      0.1kWh       0-65535
                                                                           energy High byte
       56              Etogrid_all L     0.1kWh       0-65535   Accumulate export energy Low byte
       57              Etogrid_all H     0.1kWh       0-65535   Accumulate export energy High byte
       58              Etouser_all L     0.1kWh       0-65535   Cumulative import energy Low byte
       59              Etouser_all H     0.1kWh       0-65535    Cumulative import energy high byte
                                                                For more information, see Fault code
       60               FaultCode L                   0-65535
                                                                             definition file
                                                                For more information, see Fault code
       61               FaultCode H                   0-65535
                                                                             definition file
                                                                   For more information, see Alarm
       62             WarningCode L                   0-65535
                                                                          code definition file
                                                                   For more information, see Alarm
       63             WarningCode H                   0-65535
                                                                          code definition file
       64                  Tinner        celsius      0-65535          Internal temperature
       65                Tradiator1      Celsius      0-65535         Radiator temperature 1
       66                Tradiator2      celsius      0-65535         Radiator temperature 2
       67                   Tbat         celsius      0-65535          Battery temperature
       69              RunningTime L     second                          Runtime duration

       70             RunningTime H      second                          Runtime duration

                                                                          0 - not started ;
                       AutoTestStart     Bit0-3
                                                                             1 - started
                                                                              0-waiting
                                                                              1-testing
                                                                              2-test fail
                     UbAutoTestStatus    Bit4-7
                                                                            3-V test OK
       71
                                                                             4-F test OK
                                                                            5- test pass
                                                                             1-V1L test
                                                                                2-V1H
                      UbAutoTestStep     Bit8-11
                                                                             3-F1L test
                                                                             4-F1H test
Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                   10 / 42
                                                                                 5-V2L test
                                                                                 6-V2H test
                                                                                 7-F2L test
                                                                                 8-F2H test

                                                                     When ubAuto Test Step=1,2,5,6, is
                                          0.1V/0.                           the voltage limit;
       72             wAutoTestLimit
                                           01Hz                      When ubAutoTest Step=3,4,7,8, it is
                                                                           the frequency limit
                    uwAutoTestDefault
       73                                   ms
                          Time
                                                                     When ubAuto Test Step=1,2,5,6, is
                                          0.1V/0.                           the voltage limit;
       74          uwAutoTestTripValue
                                           01Hz                      When ubAutoTestStep=3,4,7,8, it is
                                                                           the frequency limit
       75          uwAutoTestTripTime       ms
                                                                                     0-Grid
                        ACInputType        Bit0         0     or 1
                                                                          1-Generator for 12KHybrid
                                                                                   0-no flow
       77          ACCoupleInverterFlow    Bit1          0 or 1
                                                                                  1-show flow
                                                                                   0-Disable
                        ACCoupleEn         Bit2          0 or 1
                                                                                    1-Enable
                                                                     For more information, see the model
                     BatTypeAndBrand
                                                                                 definition file
       80
                                                                                     0-CAN
                        BatComType                      0     or 1
                                                                                     1-485
                                                                      The maximum charging current of
       81               MaxChgCurr        0.01A
                                                                                   BMS limits
                                                                     The maximum discharging current of
       82             MaxDischgCurr       0.01A
                                                                                   BMS limits
                                                                      Recommends charging voltage by
       83              ChargeVoltRef       0.1V
                                                                                      BMS
                                                                      Recommends a discharging cut-off
       84              DischgCutVolt       0.1V
                                                                                voltage by BMS
       85             BatStatus0_BMS                                      Status information of BMS
       86             BatStatus1_BMS                                      Status information of BMS
       87             BatStatus2_BMS                                      Status information of BMS
       88             BatStatus3_BMS                                      Status information of BMS
       89             BatStatus4_BMS                                      Status information of BMS
       90             BatStatus5_BMS                                      Status information of BMS
       91             BatStatus6_BMS                                      Status information of BMS
       92             BatStatus7_BMS                                      Status information of BMS
       93             BatStatus8_BMS                                      Status information of BMS
       94             BatStatus9_BMS                                      Status information of BMS
                                                                       The inverter aggregates lithium
       95              BatStatus_INV
                                                                          battery status information
       96             BatParallelNum                                    Number of batteries in parallel
       97               BatCapacity        Ah                                  Battery capacity
       98             BatCurrent_BMS      0.01A                      Battery current , with signed number
       99             FaultCode_BMS
Shenzhen Lux Power Technology Co., Ltd                                                www.luxpowertek.com

                                                    11 / 42
      100           WarningCode_BMS
      101           MaxCellVolt_BMS       0.001V                            Maximum voltage of cell
      102           MinCellVolt_BMS       0.001V                            Minimum voltage of cell
                                                                       Maximum temperature of cell, with
      103           MaxCellTemp_BMS       0.1℃
                                                                                 signed number
                                                                       Minimum temperature of cell, with
      104           MinCellTemp_BMS       0.1℃
                                                                                 signed number
                                                                             1-Upgrade in process
      105           BMSFWUpdateState                       1-3               2-Upgrade successful
                                                                                3- Upgrade failed
                                                                        Number of charging/discharging
      106              CycleCnt_BMS
                                                                                     cycles
      107           BatVoltSample_INV      0.1V                       Tnverter samples the battery voltage
      108                    T1           0.1℃                              BT temperature for 12k

      109                    T2           0.1℃                                      Reserved

      110                    T3           0.1℃                                      Reserved
      111                    T4           0.1℃                                      Reserved
      112                    T5           0.1℃                                      Reserved


                                                                             Primary or Secondary
                       MasterOrSlave      Bit0~1           1,2                     1: Primary
                                                                                 2: Secondary
                                                                                 1:R; 2:S ; 3:T;
                                                                                 Parallel phase
                    SingleOrThreePhase    Bit2~3           1-3                         1:R
      113
                                                                                       2:S
                                                                                       3:T
                           Resvd          Bit4~7                                    Reserved
                        ParallelNum       Bit8~16        1~255           Number of inverters in parallel

                     OnGridloadPower                                  Load power of the 12k inverter when
      114                                   W
                                                                               it is not off-grid

                                                       '0'-'9' 'A'-
                         SN[0]-Year
      115                                                   'Z'       The serial number is a ten-digit ASCII
                                                       '0'-'9' 'A'-                   code
                        SN[1]-week
                                                            'Z'        For example: The serial number is
                                                       '0'-'9' 'A'-                AB12345678
                        SN[2]-week
      116                                                   'Z'                   SN[0]=0x41(A)
                                                       '0'-'9' 'A'-                     :
                       SN[3]-factory
                                                            'Z'                         :
                                                       '0'-'9' 'A'-                     :
                    SN[4]-product code
      117                                                   'Z'                         :
                                                       '0'-'9' 'A'-               SN[9]=0x38(8)
                    SN[5] -product code
                                                            'Z'

Shenzhen Lux Power Technology Co., Ltd                                                  www.luxpowertek.com

                                                    12 / 42
                                                       '0'-'9' 'A'-
                    SN[6] -serial number
      118                                                   'Z'
                                                       '0'-'9' 'A'-
                    SN[7]-serial number
                                                            'Z'
                                                       '0'-'9' 'A'-
                    SN[8] -serial number
      119                                                   'Z'
                                                       '0'-'9' 'A'-
                       SN[9] -流水号
                                                            'Z'
      120                  VBusP            0.1V                                 Half BUS voltage
                                                                                Generator voltage
      121                 GenVolt           0.1V                      Voltage of generator for three phase:
                                                                                      R phase
      122                 GenFreq          0.01Hz                              Generator frequency
                                                                      Voltage of generator for three phase:
      123                GenPower            W
                                                                                      R phase
      124                Egen_day          0.1kWh                           Energy of generator today
      125                Egen_all L        0.1kWh                      Low byte of total generator energy
      126                Egen_all H        0.1kWh                      High byte of total generator energy
                                                                                Voltage of EPS L1N
      127               EPSVoltL1N          0.1V                      Voltage of generator for three phase:
                                                                                      S phase
                                                                                Voltage of EPS L2N
      128               EPSVoltL2N          0.1V                      Voltage of generator for three phase:
                                                                                      T phase
                                                                             Active power of EPS L1N
      129                Peps_L1N            W                        Off-grid active power of three phase:
                                                                                      S phase
                                                                             Active power of EPS L2N
      130                Peps_L2N            W                        Off-grid active power of three phase:
                                                                                      T phase
                                                                           Apparent power of EPS L1N
      131                Seps_L1N           VA                          Off-grid apparent power of three
                                                                                  phase: S phase
                                                                           Apparent power of EPS L2N
      132                Seps_L2N           VA                          Off-grid apparent power of three
                                                                                  phase: T phase
                                                                              Daily energy of EPSL1N
      133              EepsL1N_day         0.1kWh                     Off-grid daily energy of three phase: S
                                                                                       phase
                                                                              Daily energy of EPSL2N
      134              EepsL2N_day         0.1kWh                     Off-grid daily energy of three phase: T
                                                                                       phase
                                                                         Low byte of total EPSL1N energy
      135              EepsL1N_all L       0.1kWh                     Total off-grid power of three phase: S
                                                                                       phase
                                                                        High byte of total EPSL1N energy
      136              EepsL1N_all H       0.1kWh                          Total off-grid power of three
                                                                                 cameras: S phase
                                                                        Low word of total EPSL2N energy
      137              EepsL2N_all L       0.1kWh                     Total off-grid power of three phase: T
                                                                                       phase
Shenzhen Lux Power Technology Co., Ltd                                                   www.luxpowertek.com

                                                    13 / 42
                                                                     High byte of total EPSL2N energy
      138              EepsL2N_all H        0.1kWh                  Total off-grid power of three byte: T
                                                                                    phase
      139
      140             AFCI_CurrCH1           mA                                 AFCI current
      141             AFCI_CurrCH2           mA                                 AFCI current
      142             AFCI_CurrCH3           mA                                 AFCI current
      143             AFCI_CurrCH4           mA                                 AFCI current
                  AFCIFlag.ArcAlarmCH1       Bit0                   Arc status of CH1 0-Normal 1-Alarm
                  AFCIFlag.ArcAlarmCH2       Bit1                   Arc status of CH2 0-Normal 1-Alarm
                  AFCIFlag.ArcAlarmCH3       Bit2                   Arc status of CH3 0-Normal 1-Alarm
                  AFCIFlag.ArcAlarmCH4       Bit3                   Arc status of CH4 0-Normal 1-Alarm
                  AFCIFlag.SelfTestResult
                                             Bit4                    Test result of CH1 0-Normal 1-fail
                           CH1
      144         AFCIFlag.SelfTestResult
                                             Bit5                    Test result of CH2 0-Normal 1-fail
                           CH2
                  AFCIFlag.SelfTestResult
                                             Bit6                    Test result of CH3 0-Normal 1-fail
                           CH3
                  AFCIFlag.SelfTestResult
                                             Bit7                    Test result of CH4 0-Normal 1-fail
                           CH4
                   AFCI_ArcAlarm.rsvd       Bit8-15
      145              AFCI_ArcCH1                                         Real time arc of CH1
      146              AFCI_ArcCH2                                         Real time arc of CH2
      147              AFCI_ArcCH3                                         Real time arc of CH3
      148              AFCI_ArcCH4                                         Real time arc of CH4
      149           AFCI_MaxArcCH1                                           Max arc of CH1
      150           AFCI_MaxArcCH2                                           Max arc of CH2
      151           AFCI_MaxArcCH3                                           Max arc of CH3
      152           AFCI_MaxArcCH4                                           Max arc of CH4
      153            ACCouplePower             W                        AC Coupled inverter power
                                            0.1V/0.
      154          AutoTestTripValue[0]
                                             01Hz
      ……
                                            0.1V/0.
      161          AutoTestTripValue[7]
                                             01Hz
      162          AutoTestTripTime [0]       ms
      ……
      169          AutoTestTripTime [7]       ms
      170                 Pload                W
      171              Eload_day            0.1kWh
      172               Eload_allL          0.1kWh
      173              Eload_allH           0.1kWh
                                                                    The status of the 5-digit safety DIP
                   SwitchState.SafetySw     Bit0~4        0~0x1F
      174                                                                          switch
                      SwitchState.rsvd      Bit5-15             0               Reserved

      ……                    ……               ……             ……                      ……
                                                                      On grid inverter power of three
      180                  Pinv_S             W          0-65535
                                                                               phase: S phase
Shenzhen Lux Power Technology Co., Ltd                                                www.luxpowertek.com

                                                      14 / 42
                                                                 On grid inverter power of three
      181                  Pinv_T          W         0-65535
                                                                          phase: T phase
                                                               Charging rectification power of three
      182                  Prec_S          W         0-65535
                                                                          phase: S phase
                                                               Charging rectification power of three
      183                  Prec_T          W         0-65535
                                                                          phase: T phase
                                                               User on-grid power of three phase: S
      184                Ptogrid_S         W         0-65535
                                                                               phase
                                                               User on-grid power of three phase: T
      185                Ptogrid_T         W         0-65535
                                                                               phase
                                                               Grid supply power of three phase: S
      186                Ptouser_S         W         0-65535
                                                                               phase
                                                                Grid supply power of three phase:T
      187                Ptouser_T         W         0-65535                   phase

                                                               Power of generator for three phase: S
      188               GenPower_S         W         0-65535                 phase

                                                               Power of generator for three phase: T
      189               GenPower_T         W         0-65535
                                                                               phase
                                                                  Effective value of three phase
      190                IinvRMS_S        0.01       0-65535
                                                                     inverter current: S phase
                                                                  Effective value of three phase
      191                IinvRMS_T        0.01       0-65535
                                                                     inverter current: T phase
                                                                 Power factor of phase S in three-
      192                   PF_S          0.001       0-2000    phase inverter xє(0,1000]->x/1000
                                                                  xє(1000,2000)->(1000-x)/1000

                                                                  Power factor of phase T in three-
      193                   PF_T          0.001       0-2000    phase inverter xє (0,1000]->x/1000
                                                                    xє(1000,2000)->(1000-x)/1000
                                                                  Power factor of phase S in three-
      192                   PF_S          0.001       0-2000    phase inverter xє(0,1000]->x/1000
                                                                    xє(1000,2000)->(1000-x)/1000
      ……                   ……             ……            ……                        ……
      ……                   ……             ……            ……                        ……
      400           FaultRecord1_Y&M                              Fault Records 1_ years & months
      401           FaultRecord1_D&H                                Fault Records 1_ days & hours
      402           FaultRecord1_M&S                            Fault Records 1_ minutes & seconds
                                                               Fault Records 1_ fault code, e.g. E019
      403           FaultRecord1_Code
                                                                         (Busbar overvoltage)
                                                                   Fault Records 1_ fault value, for
      404           FaultRecord1_Value                           example 5950 (595V), if there is no
                                                                  corresponding fault value, it is 0
                                                                 Fault Records 1_Fault occurred or
      405         FaultRecord1_SetOrClr                 0/1       cleared (0-fault occurred, 1-fault
                                                                               cleared)
      406           FaultRecord2_Y&M                              Fault Records 2_ years & months
      407           FaultRecord2_D&H                                Fault Records 2_ days & hours
      408           FaultRecord2_M&S                            Fault Records 2_ minutes & seconds
      409           FaultRecord2_Code                              Fault Records 2_ fault code, for

Shenzhen Lux Power Technology Co., Ltd                                           www.luxpowertek.com

                                                  15 / 42
                                                      example E019 (busbar overvoltage)
                                                        Fault Records 2_Fault value, for
      410           FaultRecord2_Value                example 5950 (595V), if there is no
                                                        corresponding fault value, it is 0
                                                       Fault Records 2_Fault occurred or
      411         FaultRecord2_SetOrClr         0/1    clear (0 - Fault Occurred, 1- Fault
                                                                    Cleared)

                            ……
                            ……
                            ……
                            ……
                            ……
                            ……
      994          FaultRecord100_Y&M                  Fault Records 100_ years & months
      995          FaultRecord100_D&H                    Fault records 100_ days & hours
                                                          Fault Records 100_minutes &
      996          FaultRecord100_M&S
                                                                     seconds
                                                       Fault Records 100_ fault code, e.g.
      997          FaultRecord100_Code
                                                            E019 (busbar overvoltage)
                                                       The fault record is 100_ fault value,
      998          FaultRecord100_Value                 such as 5950 (595V), if there is no
                                                         corresponding fault value, it is 0
                                                      Fault Records 100_Fault Occurred or
                   FaultRecord100_SetOr
      999                                       0/1   Cleared (0 - Fault Occurred, 1 - Fault
                            Clr
                                                                     Cleared)
      1000          WarnRecord1_Y&M                    Alarm Records 1_ years & months

      1001          WarnRecord1_D&H                      Alarm Records 1_ days & hours
      1002          WarnRecord1_M&S                   Alarm records 1_ minutes &seconds
                                                       Alarm Records 1_ alarm code, for
      1003          WarnRecord1_Code
                                                      example E019 (busbar overvoltage)
                                                        Alarm Records 1_Alarm value, for
      1004          WarnRecord1_Value                  example 5950 (595V), if there is no
                                                        corresponding alarm value, it is 0

                                                       Alarm Records 1_Alarm occurred or
      1005        WarnRecord1_SetOrClr          0/1   cleared (0 - alarm occurred, 1 - alarm
                                                                      cleared)
      1006          WarnRecord2_Y&M                     Alarm records 2_ years & months
      1007          WarnRecord2_D&H                       Alarm Records 2_ days & hour

      1008          WarnRecord2_M&S                   Alarm Records 2_ minutes & seconds
                                                        Alarm Records 2_Alarm code, for
      1009          WarnRecord2_Code
                                                       example E019 (busbar overvoltage)
                                                        Alarm Records 2_Alarm value, for
      1010          WarnRecord2_Value                  example 5950 (595V), if there is no
                                                        corresponding alarm value, it is 0
                                                       Alarm Records 2_Alarm occurred or
      1011        WarnRecord2_SetOrClr          0/1   cleared (0 - alarm occurred, 1 - alarm
                                                                      cleared)

Shenzhen Lux Power Technology Co., Ltd                                  www.luxpowertek.com

                                          16 / 42
                          ……
                          ……
                          ……
                          ……
                          ……
      1594         WarnRecord100_Y&M                                      Alarm Records 100_ years & months
      1595         WarnRecord100_D&H                                     Alarm Records for 100_ days & hours
                                                                              Alarm records 100_ minutes
      1596         WarnRecord100_M&S
                                                                                        &seconds
                                                                            Alarm Records 100_ alarm code,
      1597         WarnRecord100_Code
                                                                           such as E019 (busbar overvoltage)
                                                                          Alarm records 100_alarm value, for
      1598        WarnRecord100_Value                                    example 5950 (595V), or if there is no
                                                                           corresponding alarm value, it it 0.
                                                                          Alarm Records 100_Alarm occurred
                  WarnRecord100_SetOr
      1599                                                  0/1            or cleared (0 - alarm occurred, 1 -
                          Clr
                                                                                     alarm cleared)
                             ……
             Table 7 Input Register Mapping Table (Signed numbers indicated with a green background)

2) Hold Register
It is used to store the operational data of the energy storage inverter, which can only be read and
written, and supports function codes 0x03, 0x06, 0x10.

  Hold                                                     Range and
                      Item                  Unit                                            Note
  Addr                                                      default
                                                                                For more information of the
                    FWCode0                                'A'-'Z' 'a'-'z'       model code, see Software
                                                                                    Version Definition file
     7                                                                          For more information of the
                                                                                 code name for the derived
                    FWCode1                                'A'-'Z' 'a'-'z'
                                                                              model, see the software version
                                                                                        definition file
                                                                                For more information of the
                    FWCode2                                'A'-'Z' 'a'-'z'         ODM code,see Software
     8                                                                               Version Definition
                                                                                For more information of the
                    FWCode3                                'A'-'Z' 'a'-'z'       region code, see Software
                                                                                    Version Definition file
                                                                                For more information of the
                                                                                software version number for
                    Slave Ver                                  0-255
                                                                               redundant CPU, see Software
     9                                                                              version definition file
                                                                                  For Communication CPU
                    Com Ver                                    0-255           software version number, see
                                                                              software version definition file
                                                                                  For Control CPU software
    10               Cntl Ver                                  0-255           version number, see software
                                                                                    version definition file
                     FWVer                                     0-255           For external software version
Shenzhen Lux Power Technology Co., Ltd                                                     www.luxpowertek.com

                                                     17 / 42
                                                                     number, see Software Version
                                                                             Definition file
            ResetSetting.EnergyRec                                   Resetting energy and running
                                         Bit0                0/1
                    ordClr                                                       time
            ResetSetting.AlltoDefaul
                                         Bit1                0/1           Reset all settings
                        t
            ResetSetting.AdjRatioClr     Bit2                0/1         Reset all adjust data
            ResetSetting.FaultRecor                                     Clear the failure record
                                         Bit3                0/1
                      dClr
                       ...                 Bit4              0/1
                       ...                 Bit5              0/1
    11                 ...                 Bit6              0/1
            ResetSetting. InvReboot      Bit5                0/1        0-null 1- restart inverter
               ResetSetting.rsvd         Bit6                0/1                  Retain
               ResetSetting.rsvd         Bit7                0/1                  Retain
               ResetSetting.rsvd         Bit8                0/1                  Retain
               ResetSetting.rsvd         Bit9                0/1                  Retain
               ResetSetting.rsvd          Bit10              0/1                  Retain
               ResetSetting.rsvd         Bit11               0/1                  Retain
               ResetSetting.rsvd         Bit12               0/1                  Retain
               ResetSetting.rsvd         Bit13               0/1                  Retain
    12            Time_Year                                 17-255         inverter time-year
                 Time_Month                                  1-12         inverter time-month
    13            Time_Date                                  1-31           inverter time-day
                  Time_Hour                                  0-23          inverter time-hour
    14           Time_Minute                                 0-59        inverter time-minute
                 Time_Second                                 0-59        inverter time-second
    15              Com Addr                                0-150          MODBUS address
    16                                                                      0-English 1-German
                    Language                                 0-1
                                                                      Language 0-English 1-German
                                                                              0: No PV plug in
                                                                               1: PV1 plug in
                                                                               2: PV2 plug in
                                                                           3: two PVs in parallel
                                                                     4: two separate PVs, AC energy
                                                                        storage does not have this
                                                                                  variable.
                                                         0-4
    20                                                                       For 12KHybrid：
                 PVInputModel                            For
                                                                                  0-No PV
                                                     12KHybrid:0-7
                                                                                  1-PV1 in
                                                                                  2-PV2 in
                                                                                  3-PV3 in
                                                                                 4-PV1&2 in
                                                                                 5-PV1&3 in
                                                                                 6-PV2&3 in
                                                                               7-PV1&2&3 in
                 FuncEn.EPSEn             0                  0/1           Off-grid mode enable
    21
             FuncEn.OVFLoadDerate                                    Overfrequency load reduction
                                          1                  0/1
                      En                                                           enable
Shenzhen Lux Power Technology Co., Ltd                                           www.luxpowertek.com

                                                  18 / 42
                FuncEn.DRMSEn              2                 0/1               DRMS enable
                                                                        Low voltage ride-through
                 FuncEn.LVRTEn             3                 0/1
                                                                                  enable
               FuncEn.AntiIslandEn         4                 0/1        Anti-islanding enablement
             FuncEn.NeutralDetectE                                      Ground neutral detection
                                           5                 0/1
                       n                                                          enable
             FuncEn.GridOnPowerSS                                     On-grid power soft start enable
                                           6                 0/1
                       En
               FuncEn.ACChargeEn           7                 0/1            AC charging enable
             FuncEn.SWSeamlesslyE                                        seamless off-grid mode
                                           8                 0/1
                       n                                                      switching enable
              FuncEn.SetToStandby         9                  0/1          0: Standby 1: Power on
             FuncEn.ForcedDischgEn        10                 0/1         Forced discharge enable
              FuncEn.ForcedChgEn          11                 0/1           Force charge enable

                                                                        ISO enable, and AC energy
                  FuncEn.ISOEn            12                 0/1        storage does not have this
                                                                                 variable
                 FuncEn.GFCIEn            13                 0/1               GFCI enable

                  FuncEn.DCIEn            14                 0/1                DCI enable
              FuncEn.FeedInGridEn         15                 0/1            0-disable 1-enable
                                                                      PV start-up voltage, AC energy
    22             StartPVVolt            0.1V          900-5000        storage does not have this
                                                                                 variable
    23            ConnectTime              s                30-600        Waiting time of on-grid

    24                                                                Waiting time of Reconnect on-
                 ReconnectTime             s                0-900
                                                                                   gird
                                                       According to
    25                                                    specific    The lower limit of the allowed
                GridVoltConnLow           0.1V
                                                        regulatory           on-grid voltage.
                                                      requirements
                                                       According to
    26                                                    specific       The upper limit of the the
                GridVoltConnHigh          0.1V
                                                        regulatory        allowed on-grid voltage.
                                                      requirements
                                                       According to
    27                                                    specific    The lower limit of the allowable
                GridFreqConnLow          0.01Hz
                                                        regulatory          on-grid frequency
                                                      requirements
                                                       According to
    28                                                    specific       The upper limit of the the
               GridFreqConnHigh          0.01Hz
                                                        regulatory      allowed on-grid frequency.
                                                      requirements
                                                       According to
    29                                                    specific        Grid voltage level 1
               GridVoltLimit1Low          0.1V
                                                        regulatory    undervoltage protection point
                                                      requirements
Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                  19 / 42
                                                            According to
    30                                                         specific    Grid voltage level 1 overvoltage
               GridVoltLimit1High           0.1V
                                                             regulatory            protection point
                                                           requirements
                                                            According to
                                                               specific
    31                                                                          Grid voltage level 1
             GridVoltLimit1LowTime       Main period         regulatory
                                                                            undervoltage protection time
                                                           requirements

                                                            According to
                                                               specific    Grid voltage level 1 overvoltage
    32      GridVoltLimit1HighTime       Main period
                                                             regulatory            protection time
                                                           requirements
                                                            According to
    33                                                         specific        Grid voltage level 2
               GridVoltLimit2Low            0.1V
                                                             regulatory    undervoltage protection point
                                                           requirements
                                                            According to
                                                               specific    Grid voltage level 2 overvoltage
    34         GridVoltLimit2High           0.1V
                                                             regulatory            protection point
                                                           requirements
                                                            According to
    35                                                         specific         Grid voltage level 2
             GridVoltLimit2LowTime       Main period
                                                             regulatory     undervoltage protection time
                                                           requirements

                                                            According to
    36                                                         specific    Grid voltage level 2 overvoltage
            GridVoltLimit2HighTime       Main period
                                                             regulatory            protection time
                                                           requirements

                                                            According to
    37                                                         specific        Grid voltage level 3
               GridVoltLimit3Low            0.1V
                                                             regulatory    undervoltage protection point
                                                           requirements
                                                            According to
    38                                                         specific    Grid voltage level 3 overvoltage
               GridVoltLimit3High           0.1V
                                                             regulatory            protection point
                                                           requirements
                                                            According to
    39                                                         specific         Grid voltage level 3
             GridVoltLimit3LowTime       Main period
                                                             regulatory     undervoltage protection time
                                                           requirements
                                                            According to
                                                               specific
    40                                                                     Grid voltage level 3 overvoltage
            GridVoltLimit3HighTime       Main period         regulatory
                                                                                   protection time
                                                           requirements

                                                           According to
    41                                                                      Grid voltage sliding average
              GridVoltMovAvgHigh            0.1V              specific
                                                                            overvoltage protection point
                                                            regulatory
Shenzhen Lux Power Technology Co., Ltd                                                 www.luxpowertek.com

                                                       20 / 42
                                                           requirements
                                                            According to
                                                                               Grid frequency level 1
    42                                                         specific
               GridFreqLimit1Low           0.01Hz                            underfrequency protection
                                                             regulatory
                                                                                        point
                                                           requirements
                                                            According to
    43                                                         specific        Grid frequency level 1
               GridFreqLimit1High          0.01Hz
                                                             regulatory    overfrequency protection point
                                                           requirements
                                                            According to
    44                                                         specific        Grid frequency level 1
            GridFreqLimit1LowTime        Main period
                                                             regulatory    underfrequency protection time
                                                           requirements
                                                            According to
    45                                                         specific        Grid frequency level 1
            GridFreqLimit1HighTime       Main period
                                                             regulatory    overfrequency protection time
                                                           requirements
                                                            According to
                                                                               Grid frequency level 2
    46                                                         specific
               GridFreqLimit2Low           0.01Hz                            underfrequency protection
                                                             regulatory
                                                                                        point
                                                           requirements
                                                            According to
    47                                                         specific     Power grid frequency level 2
               GridFreqLimit2High          0.01Hz
                                                             regulatory    overfrequency protection point
                                                           requirements

                                                            According to
    48                                                         specific        Grid frequency level 2
            GridFreqLimit2LowTime        Main period
                                                             regulatory    underfrequency protection time
                                                           requirements

                                                            According to
    49                                                         specific        Grid frequency level 2
            GridFreqLimit2HighTime       Main period
                                                             regulatory    overfrequency protection time
                                                           requirements
                                                            According to
                                                                               Grid frequency level 3
    50                                                         specific
               GridFreqLimit3Low           0.01Hz                            underfrequency protection
                                                             regulatory
                                                                                        point
                                                           requirements
                                                            According to
    51                                                         specific        Grid frequency level 3
               GridFreqLimit3High          0.01Hz
                                                             regulatory    overfrequency protection point
                                                           requirements
                                                            According to
    52                                                         specific        Grid frequency level 3
            GridFreqLimit3LowTime        Main period
                                                             regulatory    underfrequency protection time
                                                           requirements
                                                            According to
    53                                                         specific        Grid frequency level 3
            GridFreqLimit3HighTime       Main period
                                                             regulatory    overfrequency protection time
                                                           requirements

Shenzhen Lux Power Technology Co., Ltd                                                 www.luxpowertek.com

                                                       21 / 42
                                                      According to
                                                                      The maximum percentage of
    54                                                   specific
               MaxQPercentForQV           %                            reactive power for the Q(V)
                                                       regulatory
                                                                                  curve
                                                     requirements
                                                      According to
    55                                                   specific
                       V1L               0.1V                           Q(V) curve undervoltage 1
                                                       regulatory
                                                     requirements
                                                      According to
    56                                                   specific
                       V2L               0.1V                           Q(V) curve undervoltage 2
                                                       regulatory
                                                     requirements
                                                      According to
    57                                                   specific
                       V1H               0.1V                           Q(V) curve overvoltage 1
                                                       regulatory
                                                     requirements
                                                      According to
    58                                                   specific
                       V2H               0.1V                           Q(V) curve overvoltage 2
                                                       regulatory
                                                     requirements
                                                                      Reactive power command type
                                                                           0 - unit power factor
                                                                               1 - fixed PF
                                                                     2 - default PF curve (American
                                                                                machine: Q(P))
    59       ReactivePowerCMDTyp                                          3 - custom PF curve
                                                            0-7
                       e                                              4 - capacitive reactive power
                                                                                  percentage
                                                                       5- inductive reactive power
                                                                                percentage
                                                                                6-QV curve
                                                                              7-QV_Dynamic
    60       ActivePowerPercentCM                                      Active power percentage set
                                          %                0-100
                       D                                                            value
    61       ReactivePowerPercentC                                    Reactive power percentage set
                                          %                 0-60
                      MD                                                            value
    62                                             750-1000, 1750-    PF set value, 750-1000(under),
                     PFCMD               0.001
                                                        2000                 1750-2000(over)
    63                                                               Loading rate, the percentage of
              PowerSoftStartSlope        ‰/min             1-4000
                                                                       power increase per minute.
    64       ChargePowerPercentC                                       Charging power percentage
                                          %                0-100
                     MD                                                            setting
    65      DischgPowerPercentCM                                      Discharging power percentage
                                          %                0-100
                      D                                                            setting
    66          ACChgPowerCMD             %                0-100      AC charge percentage setting
    67           ACChgSOCLimit            %                0-100     SOC limit setting for AC charging
                                                                      AC charging start time - hour
                ACChgStartHour           hour               0-23
    68                                                                          setting.
                                                                     AC charging start time_minute
               ACChgStartMinute           min               0-59
                                                                                setting
Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                 22 / 42
                                                                    AC charging end time_hour
                 ACChgEndHour            hour             0-23
    69                                                                         setting
                                                                   AC charging end time_minute
                ACChgEndMinute           min              0-59
                                                                               setting
                                                                    AC charging start time_hour
                ACChgStartHour1          hour             0-23
    70                                                                         setting
                                                                          AC charging start
               ACChgStartMinute1         min              0-59
                                                                        time_minutesetting
                                                                    AC charging end time_hour
                ACChgEndHour1            hour             0-23
    71                                                                         setting
                                                                   AC charging end time_minute
               ACChgEndMinute1           min              0-59
                                                                               setting
                                                                    AC charging start time_hour
                ACChgStartHour2          hour             0-23                 setting
    72
                                                                  AC charging start time_minute
               ACChgStartMinute2         min              0-59
                                                                              setting
                                                                    AC charging end time_hour
                ACChgEndHour2            hour             0-23
    73                                                                        setting
                                                                  AC charging end time_minute
               ACChgEndMinute2           min              0-59
                                                                              setting
    74                                                             Charging priority percentage
               ChgFirstPowerCMD           %               0-100
                                                                              setting
    75                                                              Charging priority SOC limit
                ChgFirstSOCLimit          %               0-100
                                                                              setting

                                                                       Charging priority start
                ChgFirstStartHour        hour             0-23
                                                                         time_hour setting
    76
                                                                  Charge priority start time_min
              ChgFirstStartMinute        min              0-59
                                                                             setting

                                                                  Charging priority end time_hour
                ChgFirstEndHour          hour             0-23
    77                                                                        setting
                                                                       Charging priority end
               ChgFirstEndMinute         min              0-59
                                                                       time_minute setting
                                                                      Charging priority start
               ChgFirstStartHour1        hour             0-23
                                                                         time_hour setting
    78
                                                                  Charging priority start time_min
              ChgFirstStartMinute1       min              0-59                setting

                                                                  Charging priority end time_hour
                ChgFirstEndHour1         hour             0-23
    79                                                                        setting
                                                                       Charging priority end
              ChgFirstEndMinute1         min              0-59
                                                                       time_minute setting
                                                                      Charging priority start
               ChgFirstStartHour2        hour             0-23
    80                                                                   time_hour setting
                                                                      Charging priority start
              ChgFirstStartMinute2       min              0-59
                                                                       time_minute setting
                                                                  Charging priority end time_hour
    81          ChgFirstEndHour2         hour             0-23
                                                                              setting
              ChgFirstEndMinute2         min              0-59         Charging priority end
Shenzhen Lux Power Technology Co., Ltd                                         www.luxpowertek.com

                                                23 / 42
                                                                      time_minut setting
             ForcedDischgPowerCM                                  Forced discharge percentage
    82                                    %               0-100
                       D                                                     setting

    83                                                             Forced discharge SOC limit
             ForcedDischgSOCLimit         %               0-100
                                                                             setting
                                                                     Forced discharge start
             ForcedDischgStartHour       hour             0-23
                                                                        time_hour setting
    84
            ForcedDischgStartMinut                                   Forced discharge start
                                         min              0-59        time_minute setting
                      e
                                                                     Forced discharge end
             ForcedDischgEndHour         hour             0-23
                                                                       time_hour setting
    85
                                                                     Forced discharge end
            ForcedDischgEndMinute        min              0-59       time_minute setting

                                                                     Forced discharge start
            ForcedDischgStartHour1       hour             0-23
                                                                        time_hour setting
    86
            ForcedDischgStartMinut                                   Forced discharge start
                                         min              0-59        time_minute setting
                      e1
                                                                     Forced discharge end
             ForcedDischgEndHour1        hour             0-23        time_hour setting
    87
            ForcedDischgEndMinute                                    Forced discharge end
                                         min              0-59       time_minute setting
                       1
                                                                     Forced discharge start
            ForcedDischgStartHour2       hour             0-23         time_hour setting
    88
            ForcedDischgStartMinut                                   Forced discharge start
                                         min              0-59        time_minute setting
                      e2
                                                                     Forced discharge end
             ForcedDischgEndHour2        hour             0-23        time_hour setting
    89
                                                                     Forced discharge end
            ForcedDischgEndMinute
                                         min              0-59       time_minute setting
                       2
                                                      230,240,    Off-grid output voltage level
    90           EPSVoltageSet           1V           277,208                setting
                                                        ,220
    91                                                             Off-grid output frequency
                   EPSFreqSet            1Hz              50,60
                                                                        system settings
    92       LockInGridVForPFCurve       0.1V        2300-3000      cosphi(P)lock in voltage
    93      LockOutGridVForPFCurv
                                         0.1V        1500-3000     cosphi(P)lock out voltage
                      e
    94      LockInPowerForQVCurv
                                          %               0-100        Q(V) lock in power
                      e
    95      LockOutPowerForQVCur
                                          %               0-100       Q(V) lock out power
                     ve

Shenzhen Lux Power Technology Co., Ltd                                       www.luxpowertek.com

                                                24 / 42
    96       DelayTimeForQVCurve         Main period             0-2000              Q(V) delay
    97       DelayTimeForOverFDer                                          Overfrequency load reduction
                                         Main period             0-1000
                      ate                                                              delay
    99                                                                      Lead-acid battery charging
                 ChargeVoltRef              0.1V             500-590
                                                                                 specified voltage
   100                                                                    Lead-acid battery discharge cut-
                CutVoltForDischg            0.1V             400-520
                                                                                    off voltage
   101       ChargeRate ChargeCurr           A                   0-140            Charging current
   102       DischgRate DischgCurr           A                   0-140          Discharging current
   103            MaxBackFlow                %                   0-100       Feed-in grid power setting
   105                 EOD                   %               10%-90%          Cut SOC for discharging
   106                                                                       Lead-acid Temperature low
            TemprLowerLimitDischg          0.1℃              0-65536
                                                                                 limit for discharging
   107                                                                      Lead-acid Temperature high
            TemprUpperLimitDischg          0.1℃              0-65536
                                                                                 limit for discharging
   108                                                                       Lead-acid Temperature low
              TemprLowerLimitChg           0.1℃              0-65536
                                                                                   limit for charging
   109                                                                      Lead-acid Temperature high
              TemprUpperLimitChg           0.1℃              0-65536
                                                                                   limit for charging
                                                                          0 - disable 1 - enable, AC energy
            FunctionEn1.ubPVGridO
                                            Bit0                  0,1         storage does not have this
                     ffEn
                                                                                        variable
            FunctionEn1.ubFastZero
                                            Bit1                                0 - disable 1 - enable
                    Export
            FunctionEn1.ubMicroGr
                                            Bit2                                0 - disable 1 - enable
                     idEn
                 FunctionEn1.
                                            Bit3                                0 - disable 1 - enable
                 ubBatShared
                 FunctionEn1.
                                            Bit4                                0 - disable 1 - enable
                 ubChgLastEn
                 FunctionEn1.
                                           Bit5-6                              0 : 1/1000 1- 1/3000
                CTSampleRatio
   110                                                                       0-disable 1-enable, only
                                                                               available for off-grid
             FunctionEn1. BuzzerEn          Bit7
                                                                           For 12k: DrycontactorCntl En

                  FunctionEn1.
                                           Bit8-9                             0-PV power 1-SpecLoad
                PVCTSampleType
                                                                          For off-grid: 0-disable 1- enable,
                 FunctionEn1.
                                            Bit10                           for 12K : 0-ongrid disable 1-
               TakeLoadTogether
                                                                                        enable
                                                                          For 12K: consistant chk mask 0-
                                                                                  disable 1-enable
                 FunctionEn1.
                                            Bit11
              OnGridWorkingMode                                            0-self consumption 1-Charge
                                                                          First, only available for off-grid
                                                                          For 12K: consistantchk mask 0-

Shenzhen Lux Power Technology Co., Ltd                                                 www.luxpowertek.com

                                                       25 / 42
                                                                                disable 1-enable
                  FunctionEn1.
                                         Bit12-13                             0 : 1/1000 1- 1/3000
                PVCTSampleRatio
             FunctionEn1.GreenMod                                            0-disable 1- enable, only
                                          Bit14
                      eEn                                                      available for off-grid
             FunctionEn1.EcoModeE                                            0-disable 1- enable, only
                                          Bit15
                        n                                                      available for off-grid
                                                                            Set the single/parallel type
                                                                             0-no parallel (single one)
                                                                              1- Single-phase parallel
                                                                         operation forms a single-phase
                                                                         system. (Primary, which will not
                                                                             show on off-grid mode)
   112           SetSystemType                                0,1,2
                                                                          2-Secondary (will not show on
                                                                                   off-grid mode)
                                                                              3-Single phase parallel
                                                                          operation forms a three phase
                                                                         system( Primary, which will not
                                                                             show on off-grid mode)
               SetComposedPhase                                                Parallel phase setting
   113                                                         1-3
                                                                                     1-R 2-S 3-T
   114            ClearFunction                                 1          Parallel Alarm clear1- clear
   115        OVFDerateStartPoint                                        Overfrequency load reduction
                                         0.01Hz          5000-5200
                                                                             start frequency point
   116         PtoUserStartdischg                                        Ptouser: value of discharging
                                           1W                 50W-
                                                                                     initiate

   117          PtoUserStartchg                                          Ptouser: starts AC charging less
                                           1W                 - -50W
                                                                                 than this value

                                                                         For lead-acid battery, according
                                                       >CutVoltForDisc       to given curve decrease
   118          VbatStartDerating         0.1V
                                                           hg+2V             discharging power when
                                                                          voltage lower than this value

                                                                           signed short int; CT Power
   119          wCT_PowerOffset            1W             ±1000W             compensation, PtoUser
                                                                              direction is positive.
             stSysEnable.bit.HalfHou                                         0-Disable，1-Enable；
                  rACChrStartEn            Bit0                0,1
                                                                                   Default:0;
                                                                                    0-disable
                                                                              1-according to time
                                                                             2-accoridng to voltage
   120                                                                         3-according to SOC
            stSysEnable.bit.ACCharg                                        4-according to Voltage and
                    eType                Bit1~3                0-5
                                                                                      Time
                                                                          5-according to SOC and Time

                                                                                     For 12K:
                                                                              0 - according to time

Shenzhen Lux Power Technology Co., Ltd                                               www.luxpowertek.com

                                                    26 / 42
                                                                        1 - according to SOC/Volt
            stSysEnable.bit.DischgCt                                    0-according to voltage 1-
                    rlType                Bit4~5               0-2    according to SOC 2- according
                                                                                 to both
            stSysEnable.bit.OnGridE                                      0-according to voltage 1-
                   ODType                  Bit6                0-1
                                                                             according to SOC
                 stSysEnable.bit.                                     0-According to Battery voltage
                 GenChargeType             Bit7                0-1
                                                                        1-According to Battery SOC
   124         OVFDerateEndPoint                                      Overfrequency load reduction
                                         0.01Hz          5000-5200
                                                                       ends at the frequency point
            SOCLowLimitForEPSDisc
   125                                      %                 0-EOD   SOC low limit for EPS discharge
                     hg

                                                                      0:00~0:30 Mark of time period
                                                                         charging and discharging.
            OptimalChg_DisChg.Tim                                               Default: 0;
                     e0                   Bit0~1               0~2
                                                                        0 - does not operate, 1-AC
                                                                          charge, 2-PV charge, 3 -
                                                                                 discharge
            OptimalChg_DisChg.Tim                                     0:30~1:00 Mark of time period
   126               e1                   Bit2~3               0~2       charging and discharging.

            OptimalChg_DisChg.Tim                                     1:00~1:30 Mark of time period
                     e2                   Bit4~5               0~2
                                                                         charging and discharging.
                        ….

            OptimalChg_DisChg.Tim                                     3:30~4:00 Mark of time period
                     e7                  Bit14~15              0~2       charging and discharging.


                                                                      4:00~4:30 Mark of time period
                                                                         charging and discharging.
            OptimalChg_DisChg.Tim                                               Default: 0;
                     e8                   Bit0~1               0~2
                                                                        0 - does not operate, 1-AC
                                                                          charge, 2-PV charge, 3 -
                                                                                 discharge

            OptimalChg_DisChg.Tim                                     4:30~5:00 Mark of time period
                     e9                   Bit2~3               0~2
                                                                         charging and discharging.
   127
            OptimalChg_DisChg.Tim                                     5:00~5:30 Mark of time period
                     e10                  Bit4~5               0~2
                                                                         charging and discharging.

                        ….


            OptimalChg_DisChg.Tim                                     7:30~8:00 Mark of time period
                     e15                 Bit14~15              0~2
                                                                         charging and discharging.


Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                    27 / 42
                                                                    8:00~8:30 Mark of time period
                                                                       charging and discharging.
            OptimalChg_DisChg.Tim                                             Default: 0;
                     e16                  Bit0~1              0~2
                                                                      0 - does not operate, 1-AC
                                                                        charge, 2-PV charge, 3 -
                                                                               discharge
            OptimalChg_DisChg.Tim                                   8:30~9:00 Mark of time period
                     e17                  Bit2~3              0~2
                                                                       charging and discharging.
   128
                                                                    9:00~9:30 Mark of time period
            OptimalChg_DisChg.Tim                                      charging and discharging.
                     e18                  Bit4~5              0~2


                        ….

            OptimalChg_DisChg.Tim                                     11:30~12:00 Mark of time
                     e23                 Bit14~15             0~2         period charging and
                                                                              discharging.
                                                                      12:00~12:30 Mark of time
                                                                          period charging and
                                                                              discharging.
                                                                               Default: 0;
            OptimalChg_DisChg.Tim                                     0 - does not operate, 1-AC
                     e24                  Bit0~1              0~2      charge, 2-PV charge, 3 -
                                                                               discharge;




   129
            OptimalChg_DisChg.Tim                                     12:30~13:00 Mark of time
                     e25                  Bit2~3              0~2        period charging and
                                                                             discharging.
            OptimalChg_DisChg.Tim                                     13:00~13:30 Mark of time
                     e26                  Bit4~5              0~2        period charging and
                                                                             discharging.
                        ….

                                                                      17:00~17:30 Mark of time
            OptimalChg_DisChg.Tim                                        period charging and
                     e31                 Bit14~15             0~2
                                                                             discharging.

                                                                      16:00~16:30 Mark of time
                                                                          period charging and
            OptimalChg_DisChg.Tim                                             discharging.
                     e32                  Bit0~1              0~2     0 - does not operate, 1-AC
                                                                       charge, 2-PV charge, 3 -
   130                                                                         discharge;

                                                                      16:30~17:00 Mark of time
            OptimalChg_DisChg.Tim                                        period charging and
                     e33                  Bit2~3              0~2
                                                                             discharging.


Shenzhen Lux Power Technology Co., Ltd                                         www.luxpowertek.com

                                                    28 / 42
                                                                          17:00~17:30 Mark of time
            OptimalChg_DisChg.Tim                                            period charging and
                     e34                  Bit4~5               0~2               discharging.


                        ….

                                                                          19:30~20:00 Mark of time
            OptimalChg_DisChg.Tim                                            period charging and
                     e39                 Bit14~15              0~2
                                                                                 discharging.

                                                                          20:00~20:30 Mark of time
                                                                             period charging and
            OptimalChg_DisChg.Tim                                                discharging.
                     e40                  Bit0~1               0~2
                                                                          0-does not operate, 1-AC
                                                                           charge, 2-PV charge, 3 -
                                                                                  discharge
            OptimalChg_DisChg.Tim                                         20:30~21:00 Mark of time
   131               e41                  Bit2~3               0~2           period charging and
                                                                                 discharging.
            OptimalChg_DisChg.Tim                                         21:00~21:30 Mark of time
                     e42                  Bit4~5               0~2           period charging and
                                                                                 discharging.
                        ….

            OptimalChg_DisChg.Tim                                      23:30~0:00 Mark of time period
                     e47                 Bit14~15              0~2
                                                                          charging and discharging.
                 BatCellVoltLow           0.1V                0-200    Battery cell voltage lower limit.
   132
                 BatCellVoltHigh          0.1V                0-200    Battery cell voltage upper limit

                BatCellSerialNum            1                 0-200    Number of battery cells in series
   133
                BatCellParaNum                                           Number of battery cells in
                                            1                 0-200
                                                                                  parallel
   134        UVFDerateStartPoint                                      Underfrequency load reduction
                                         0.01Hz          4500-5000
                                                                               starting point
   135         UVFDerateEndPoint                                              The end point of
                                         0.01Hz          4500-5000
                                                                       underfrequency load reduction
   136           OVFDerateRatio          %Pm/Hz               1-100    Underfrequency load ramp rate
   137       SpecLoadCompensate                                            The maximum amount of
                                            w             0-65535
                                                                       compensation for a specific load
   138       ChargePowerPercentC                                         Charging power percentage
                                          0.1%                0-1000
                     MD                                                            setting
   139      DischgPowerPercentCM                                        Discharging power percentage
                                          0.1%                0-1000
                      D                                                            setting
   140          ACChgPowerCMD             0.1%                0-1000    AC charge percentage setting
   141                                                                  Charging priority percentage
               ChgFirstPowerCMD           0.1%                0-1000
                                                                                  setting

Shenzhen Lux Power Technology Co., Ltd                                              www.luxpowertek.com

                                                    29 / 42
   142       ForcedDischgPowerCM                                    Forced discharge percentage
                                         0.1%             0-1000
                       D                                                       setting
   143       ActivePowerPercentCM                                    Inverse active percentage
                                         0.1%             0-1000
                       D                                                       setting
   144           FloatChargeVolt         0.1V         500-560            Float charge voltage
   145          OutputPrioConfig                           0-3      0-bat first 1-PV first 2-AC first
                                                                     0-APL(90-280V 20ms) 1-UPS
   146              LineMode                               0-2       (170-280V 10ms)2-GEN (90-
                                                                             280V 20ms)
   147                                                             Battery capacity, for unmatched
                 Battery capacity        Ah           0-10000
                                                                               batteries
   148                                                                Battery rating voltage, for
            Battery nominal Voltage      0.1V         400-590
                                                                        unmatched batteries
   149          EqualizationVolt                      500-590        Battery equalization voltage
   150         EqualizationInterval      Day              0-365           Balancing interval
   151          EqualizationTime         hour              0-24           Balancing duration
                ACFirstStartHour         hour              0-23    AC load start time_hours setting
   152
                                                                      AC load start time _minutes
               ACFirstStartMinute        min               0-59
                                                                                setting
                 ACFirstEndHour          hour              0-23    AC load end time _hours setting
   153
                                                                       AC load end ime_minutes
                ACFirstEndMinute         min               0-59
                                                                                setting
                ACFirstStartHour1        hour              0-23    AC load start time_hours setting
   154
                                                                      AC load start time_minutes
              ACFirstStartMinute1        min               0-59
                                                                                setting
                ACFirstEndHour1          hour              0-23    AC load end time_hours setting
   155
                                                                      AC load end time_minutes
               ACFirstEndMinute1         min               0-59
                                                                                setting
                                                                       AC load start time_Hours
                ACFirstStartHour2        hour              0-23
   156                                                                          setting
                                                                      AC load start time_minutes
              ACFirstStartMinute2        min               0-59
                                                                                setting
                ACFirstEndHour2          hour              0-23    AC load end time_hours setting
   157
                                                                      AC load end time_minutes
               ACFirstEndMinute2         min               0-59
                                                                                setting
                                                                    Battery voltage of AC charging
   158           ACChgStartVolt                                     start, which will be valid after
                                         0.1V         385-520
                                                                     selecting ACChg according to
                                                                                voltage
                                                                    Battery voltage of AC charging
   159           ACChgEndVolt                                      cut-off, effective after selecting
                                         0.1V         480-590
                                                                     ACChg according to voltage.

                                                                   SOC of AC charging start , which
   160           ACChgStartSOC            %                0-90      will be valid after selecting
                                                                      ACChg according to SOC


Shenzhen Lux Power Technology Co., Ltd                                          www.luxpowertek.com

                                                30 / 42
   161

                                                                    Battery undervoltage alarm
                                                                   point, which will be valid after
   162           BatLowVoltage           0.1V         400-500      selecting DisChgCtrl according
                                                                         to voltage or both

                                                                      Battery undervoltage alarm
   163         BatLowBackVoltage                                     recovery point, which will be
                                         0.1V         420-520
                                                                    valid after selecting DisChgCtrl
                                                                     according to voltage or both
                                                                      Battery undervoltage alarm
   164             BatLowSOC                                        point, which will be valid after
                                          %                0-90
                                                                    selecting DisChgCtrl according
                                                                             to SOC or both
                                                                      Battery undervoltage alarm
   165           BatLowBackSOC                                       recovery point, which will be
                                          %               20-100
                                                                    valid after selecting DisChgCtrl
                                                                       according to SOC or both
                                                                       Voltage point for battery
                                                                    undervoltage to grid transfer,
   166       BatLowtoUtilityVoltage      0.1V         444-514           which will be valid after
                                                                    selecting DisChgCtrl according
                                                                           to voltage or both.
                                                                   SOC for battery undervoltage to
   167         BatLowtoUtilitySOC                                  grid transfer, which will be valid
                                          %               0-100
                                                                       after selecting DisChgCtrl
                                                                       according to SOC or both.
   168        ACCharge Bat Current        A               0-140        Charge Current from AC
   169         OngridEOD_Voltage         0.1V         400-560      On-grid end of dischage voltage
   171         SOCCurve_BatVolt1         0.1V         400-600                   SOC(V)
   172        SOCCurve_BatVolt 2         0.1V         400-600
   173          SOCCurve_SOC1            1%               0-100
   174          SOCCurve_SOC2            1%               0-100
   175       SOCCurve_InnerResista
                                         mΩ               0-100
                     nce
   176        MaxGridInputPower           W
   177           GenRatePower             W
             uFunctionEn2.ACCTDire
                                         Bit0              0,1          0-Normal 1-Reversed
                      ction
             uFunctionEn2.PVCTDire
                                         Bit1              0,1          0-Normal 1-Reversed
   179                ction
             uFunctionEn2.AFCIAlar
                                         Bit2              0,1              0-null 1-clear
                      mClr
             uFunctionEn2.BatWake                                  0-Disable 1-Enable Power loss is
                                         Bit3              0,1
                upEn PVSellFirst                                              not saved
Shenzhen Lux Power Technology Co., Ltd                                          www.luxpowertek.com

                                                31 / 42
            uFunctionEn2.VoltWatt
                                           Bit4                0,1          0-Disable 1-Enable
                       En
            uFunctionEn2.TriptimeU
                                           Bit5                0,1          0-Disable 1-Enable
                       nit
            uFunctionEn2.ActPower
                                           Bit6                0,1          0-Disable 1-Enable
                    CMDEn
            uFunctionEn2.ubGridPe
                                           Bit7                0,1          0-Disable 1-Enable
                   akShaving
            uFunctionEn2.ubGenPe
                                           Bit8                0,1          0-Disable 1-Enable
                   akShaving
            uFunctionEn2.ubBatChg
                                           Bit9                0,1             0-SOC,1-Volt
                    control
            uFunctionEn2.ubBatDisc
                                          Bit10                0,1             0-SOC,1-Volt
                   hgControl
            uFunctionEn2.ubACcou
                                          Bit11                0,1          0-Disable 1-Enable
                     pling
            uFunctionEn2.ubPVArcE
                                          Bit12                0,1          0-Disable 1-Enable
                        n
                uFunctionEn2.
                                          Bit13                0,1      0-Generator 1-Smart Load
               ubSmartLoadEn
            uFunctionEn2.ubRSDDis
                                          Bit14                0,1          0-Enable 1-Disable
                      able
            uFunctionEn2.OnGridAl
                                          Bit15                0,1          0-Disable 1-Enable
                    waysOn
   180          AFCIArcThreshold
   181            VoltWatt_V1             0.1V                        1.05Vn-1.09Vn, default1.06Vn
   182                                                                     (V1+0.01Vn)-1.10Vn,
                  VoltWatt_V2             0.1V
                                                                              default1.1Vn
   183        VoltWatt_DelayTime         Main cnt       500-60000ms          Default 10000ms
   184            VoltWatt_P2               %                 0-200
   185              Vref_QV               0.1V
   186           Vref_filtertime            s             300-5000
   187               Q3_QV                  %
   188               Q4_QV                  %
   189               P1_QP                  %
   190               P2_QP                  %
   191               P3_QP                  %
   192               P4_QP                  %
   193          UVFIncreaseRatio         %Pm/Hz               1-100   Underfrequency load ramp rate
   194          GenChgStartVolt                                        Intitial voltage for generator
                                          0.1V            384-520
                                                                      charging the battery, which will

Shenzhen Lux Power Technology Co., Ltd                                            www.luxpowertek.com

                                                    32 / 42
                                                                    be valid after selecting GenChg
                                                                          according to voltage.
                                                                      Battery voltage at the end of
   195           GenChgEndVolt                                       generator charging, which will
                                         0.1V          480-590
                                                                    be valid after selecting GenChg
                                                                          according to voltage.
                                                                    SOC for generator charging the
   196          GenChgStartSOC                                      battery, which will be valid after
                                          %                 0-90
                                                                     selecting GenChg according to
                                                                                   SOC
                                                                      SOC at the end of generator
   197           GenChgEndSOC                                         charging, which will be valid
                                          %                20-100
                                                                         after selecting GenChg
                                                                            according to SOC
   198         MaxGenChgBatCurr           A                 0-60    Charge current from generator
   199       OverTempDeratePoint                                        Overtemperature load
                                         0.1℃          600-900
                                                                            reduction point
   201           ChgFirstEndVolt         0.1V          480-590       Charging priority voltage limit

   202         ForceDichgEndVolt         0.1V          400-560       Forced discharge voltage limit

   203           GridRegulation                                         Grid regulation settings

   204            LeadCapacity            Ah               50-850

                                                                              0-Split240V

                                                                              1-Split208V

   205              GridType                                                  2-Single240V

                                                                              3-Single230V

                                                                              4-Split200V

   206       GridPeakShavingPower        0.1kw             0-255

   207        GridPeakShavingSOC          %                0-100

   208        GridPeakShavingVolt        0.1V          480-590

                                                                     PeakShaving start time_Hour
             PeakShavingStartHour        hour               0-23
   209                                                                         setting
             PeakShavingStartMinut                                  PeakShaving start time_minutes
                                         min                0-59
                       e                                                       setting
                                                                     PeakShaving end time_hours
              PeakShavingEndHour         hour               0-23
   210                                                                         setting
                                                                    PeakShaving end time_minutes
             PeakShavingEndMinute        min                0-59
                                                                               setting
                                                                     PeakShaving sttart ime_hours
             PeakShavingStartHour1       hour               0-23
   211                                                                         setting
             PeakShavingStartMinut                                  PeakShaving start time_minutes
                                         min                0-59
                      e1                                                       setting

Shenzhen Lux Power Technology Co., Ltd                                           www.luxpowertek.com

                                                 33 / 42
                                                                                 PeakShaving end time_ hours
             PeakShavingEndHour1               hour               0-23
   212                                                                                     setting
             PeakShavingEndMinute                                               PeakShaving end time_minutes
                                                min               0-59
                       1                                                                   setting
   213         SmartLoadOnVolt                 0.1V             480-590

   214          SmartLoadOffVolt               0.1V             400-520

   215          SmartLoadOnSOC                   %                0-100

   216          SmartLoadOffSOC                  %                0-100

   217            StartPVpower                0.1kW               0-120

   218       GridPeakShavingSOC1                 %                0-100

   219       GridPeakShavingVolt1              0.1V             480-590

   220         ACCoupleStartSOC                  %                0-80

   221          ACCoupleEndSOC                   %                0-100

   222         ACCoupleStartVolt               0.1V             400-520

   223          ACCoupleEndVolt                0.1V             400-560

                   LCDVersion                 But0~7              0-255

                 LCDScreenType                Bit8~10              0-7           0 - big screen 1 - small screen

   224
                                                                                     00:12K 01: All-in-one
            LCDMachineModelCode              Bit11~15             0~31
                                                                                   02: Three phase inverter


     225

                      Resvd                   Bit0~1
                                                                                           0-Disable
                Function3.ExCtEn                Bit2               0,1
                                                                                           1-Enable
             Function3.RunwithoutG                                                         0-Disable
   226                                          Bit3               0,1
                       rid                                                                 1-Enable
                                                                                           0-Disable
              Function3.NPeRlyEn                Bit4               0,1
                                                                                           1-Enable
                      Resvd                   Bit4~15                                   Reserved, unused
                       ……
                       ……
                                         Table 8 Hold register mapping table

4. Appendix
1) Definition of the operation mode of on/off-grid energy storage all in one machine.

   Status            All-in-one status                                         Remark
Shenzhen Lux Power Technology Co., Ltd                                                       www.luxpowertek.com

                                                        34 / 42
    code
     0x00                  Standby
     0x01                   Fault
     0x02               Programming
                            PV                     PV power feed back to grid, AC energy storage does not
     0x04
                    PV connected to grid                             have this variable.
                            PV                    PV power charge the battery, AC energy storage does not
     0x08
                        PV charging                                  have this variable.
                                                   A portion of the PV power is used for battery charging,
                 PV charging connected to         while another portion is used for feeding back to grid, and
     0x0C
                          the grid                      AC energy storage does not have this variable.

                 The battery connect to the
     0x10                   grid                    The power od battery discharging will feed back to grid

                 (PV+ battery) connected to       Battery discharge and PV energy are connected to the grid
     0x14                 the grid                   together, and AC energy storage does not have this
                                                                           variable
     0x20                AC charging                               Grid charges the battery
                                                   PV and grid power charge the battery together, and AC
     0x28             (PV+AC) charging                    energy storage does not have this variable.

     0x40           The battery is off-grid                      off-grid mode, battery discharge
     0x60                                               On-grid system charge the battery (AC Coupled)
                 Off-grid + battery charging
                                                     PV power fluctuates randomly, the off-grid output is
                                                    unstable, and the inverter is prohibited from working in
     0x80                PV off-grid
                                                     this state, and AC energy storage does not have this
                                                                           variable.
                    (PV+ battery) off-grid           In 0ff-gird mode, PV power and battery discharge, AC
     0xC0
                                                           energy storage does not have this variable.
                                                  A portion of the PV power is used for off-grid output, while
     0x88           PV charging + off-grid        another portion is used for battery charging, and AC energy
                                                               storage does not have this variable.
                                       Table 9 Operational mode definitions

2） Fault and Alarm Code Definitions

                                                      Fault                                         Warning
  Bit0-31           Fault information                                 Warning information
                                                      Code                                           Code
                 Internal communication                               Battery communication
      0                                                E000                                          W000
                         failure 1                                              failed
                                                                       AFCI communication
      1                 Model fault                    E001                                          W001
                                                                               failure
                                                                             AFCI High
      2                     rsvd                       E002          Battery low temperature         W002
                                                                             AFCI High
                                                                      Meter communication
      3                     rsvd                       E003                                          W003
                                                                                failed
Shenzhen Lux Power Technology Co., Ltd                                                     www.luxpowertek.com

                                                       35 / 42
                                                            The battery cannot be
      4                     rsvd                E004                                      W004
                                                           charged and discharged
      5                     rsvd                E005      The automated test failed       W005
      6                     rsvd                E006             RSD Active               W006
                                                             LCD communication
      7                     rsvd                E007                                      W007
                                                                    failure
               Parallel CAN communication                     Software version
      8                                         E008                                      W008
                          failure                                 mismatch
                                                           The fan is stuck and not
      9             The host is missing         E009                                      W009
                                                                   rotating
                The rated power output of
     10          multiple hosts or parallel     E010                rsvd                  W010
                 machines is inconsistent
              The AC of the parallel system               The number of secondary
               is inconsistent or the safety                   units for parallel
     11                                         E011                                      W011
              settings of the parallel system               operation exceeds the
                      are inconsistent                                limit
                                                            The parallel operation
     12              UPS short circuit          E012        system is experiencing        W012
                                                                  phase loss
                                                            The parallel operation
     13               UPS backfilling           E013       system does not have a         W013
                                                           designated primary unit
                                                           Set up multiple hosts in
     14              BUS short circuit          E014                                      W014
                                                              the parallel system
               The phase of the three-phase
     15                                         E015           Battery reverse            W015
                parallel system is abnormal
     16                 Relay failure           E016         No grid connection           W016
                 Internal communication                   The grid voltage exceeds
     17                                         E017                                      W017
                         failure 2                          the specified range
                                                             The grid frequency
                 Internal communication
     18                                         E018       exceeds the specified          W018
                         failure 3
                                                                    range
     19              BUS overvoltage            E019                 rsvd                 W019
                                                          The insulation resistance
                                                           is low, and AC energy
     20            EPS connection fault         E020       storage does not have          W020
                                                                this variable

                PV overvoltage, AC energy                 The leakage current is too
     21                                         E021                                      W021
                storage without this fault                           high
                                                              DCI exceeded the
     22           Overcurrent protection        E022                                      W022
                                                                  standard
                                                             PV short circuit, AC
     23                Neutral fault            E023       energy storage does not        W023
                                                              have this variable
                PV short circuit, AC energy
     24                                         E024                rsvd                  W024
                 storage has no such fault
               Heatsink temperature out of
     25                                         E025         Battery overvoltage          W025
                           range
Shenzhen Lux Power Technology Co., Ltd                                           www.luxpowertek.com

                                                36 / 42
     26               Internal failure                   E026            Battery undervoltage             W026
     27             Consistency failure                  E027             Battery open circuit            W027
               The generator connection in
     28                                                  E028              Off-grid overload              W028
              parallel system is inconsistent
                 Parallel synchronization
     29                                                  E029            Off-grid overvoltage             W029
                    triggers signal loss
     30                     rsvd                         E030               Meter reversed                W030
                 Internal communication                                   DCV exceeded the
     31                                                  E031                                             W031
                         failure 4                                            standard
                                         Table 10 Fault and alarm definitions




 FaultCode          Fault decription                LCD display                     Trouble shooting

                 Internal communication                                  Restart inverter, if the error still exist,
     E000                                               E000
                           fault1                                                 contact us (DSP&M3)

                                                                          Reset model, check if safety standard
     E001               Model fault                     E001
                                                                               switch is at the right place

     E002                  rsvd                         E002


     E003                  rsvd                         E003


     E004                  rsvd                         E004


     E005                  rsvd                         E005

     E006                  rsvd                         E006
     E007                  rsvd                         E007
                       Parallel CAN
     E008                                               E008                    Check CAN cable connection
                  communication failure
                    The host is missing
     E009                                               E009                       Check parallel setting
                 Inconsistent rated power
                  output in multi-host or
     E010           parallel computing                  E010                       Check parallel setting
                 systems.（Muti Primiary
                   or Rating Watt Diff）
                      Inconsistent AC
                 connection or grid safety
                    settings in parallel                                         Check parallel setting
     E011                                               E011
                 computing systems.（AC                                   Check parallel connection or contact us
                  Connection Diff Or Grid
                   Safety Setting Diff）
Shenzhen Lux Power Technology Co., Ltd                                                         www.luxpowertek.com

                                                         37 / 42
                           UPS
     E012                                           E012         Check parallel connection or contact us
                     UPS short circuit
                           UPS
                                                                 Restart inverter, if the error still exist,
     E013             UPS backfilling               E013
                                                                               contact us
                  BUS BUS short circuit
     E014                                           E014                        Contact us
                  Phase abnormality in a
     E015          three-phase parallel             E015         Check parallel connection and setting
                         system
                                                                 Restart inverter, if the error still exist,
     E016               Relay fault                 E016
                                                                               contact us
                 Internal communication                          Restart inverter, if the error still exist,
     E017                                           E017
                           fault2                                         contact us (DSP&M8)
                 Internal communication                          Restart inverter, if the error still exist,
     E018                                           E018
                           fault3                                        contact us (DSP&M3)
     E019            Bus voltage high               E019              Check PV input connection

     E020          EPS connection fault         EPS CN Fault         Check EPS and AC connection


     E021             PV voltage high          PV voltage high         Check PV input connection


     E023              Neutral fault            Neutral fault          Check neutral connection



     E024                PV short                   E024                  Check PV connection



     E025        Temperature over range          NTC Open                Check NTC connection

                                                                 Restart inverter, if the error still exist,
     E026              Internal Fault               E026
                                                                        contact us (Bus sample)
                    Sample inconsistant
                                                                 Restart inverter, if the error still exist,
     E027        between main and slave             E027
                                                                               contact us
                             CPU
                sync signal lost in parallel
                system or Gen connection
                            issue.
     E028                                                        Check CAN cable connection Check Gen
                         The parallel               E028
                                                                        connection or Contact us
                 synchronization signal is
                   lost or the generator
                 connection is abnormal
                 sync triger signal lost in
                       parallel system.
     E029        Parallel synchronization           E029              Check CAN cable connection
                     triggers signal loss




Shenzhen Lux Power Technology Co., Ltd                                                 www.luxpowertek.com

                                                    38 / 42
     E030                  rsvd                         E030

                 Internal communication                                 Restart inverter, if the error still exist,
     E031                                               E031
                           fault4                                                contact us (DSP&M8)
                                         Table 11 Failure Information Table




 WarningCode          Warning decription               LCD display                    Trouble shooting

                     Communication failure                                    Check communication cable, if the
      W000                                          Batery Com Fault
                        with battery                                            warning still exist, contact us


      W001            AFCI communication
                             fault
      W002                  AFCI High

                     Communication failure                                    Check communication cable, if the
      W003                                          Meter Com Fault
                         with meter                                             warning still exist, contact us

                                                                              Restart battery, if the warning still
      W004               Battery failure              Battery failure
                                                                                       exist, contact us

                                                                               Restart inverter, if the error still
      W005              AutoTest failure             AutoTest failure
                                                                                       exist, contact us

      W006
                      LCD communication                                       Restart battery, if the warning still
      W007                                                W007
                            Fault                                                      exist, contact us
      W008            Software mismatch                   W008
                                                                               Restart inverter, if the error still
      W009                  Fan Stuck                     W009
                                                                                       exist, contact us
      W010             Same para address                  W010
      W011            Secondary overflow                  W011                     Check parallel number
                     BatOnMosor Phase loss                                    Restart inverter, if the error still
      W012                                                W012
                       for parallel system                                             exist, contact us
                        Overtemprature                                        Restart inverter(or check parallel
      W013            or No primary set in                W013                 setting), if the error still exist,
                         parallel system                                                  contact us
                       Muti-Primary set in
      W014                                                W014                      Check parallel setting
                         parallel system
      W015              Battery Reverse                   W015                  Check battery power connect
      W016             No AC Connection             No AC Connection                Check AC Connection

      W017          AC Voltage out of range           AC V Outrange                    Check AC voltage

                      AC Frequency out of
      W018                                            AC F Outrange                  Check AC frequency
                             range
      W019             AC inconsistent in                 W019                   Check parallel connection or
Shenzhen Lux Power Technology Co., Ltd                                                         www.luxpowertek.com

                                                        39 / 42
                      parallel system2                                              contact us
                      The parallel AC is
                        inconsistent
                                                                        Restart inverter, if the error still
      W020             PV Isolation low         PV Isolation low
                                                                                exist, contact us

                                                                        Restart inverter, if the error still
      W021             Leakage I high            Leakage I high
                                                                                exist, contact us

                                                                        Restart inverter, if the error still
      W022            DC injection high        DC injection high
                                                                                exist, contact us

      W023             PV short circuit             PV short              Check PV input connection

                                                                        Restart inverter, if the error still
      W024                  rsvd                     W024
                                                                                exist, contact us

      W025           Battery voltage high        Bat Volt High             Check battery connection

      W026           Battery voltage low          Bat Volt Low             Check battery connection

      W027              Battery open             Battery open              Check battery connection
      W028              EPS Overload             EPS Over load                   Check EPS load

      W030             Meter Reversed                W030                   Check meter connection

                                                                        Restart inverter, if the error still
      W031              EPS DCV high                 W031
                                                                                exist, contact us
                                     Table 12 Alarm information table

3）On-grid Regulatory Mapping Table


                              Type of                              American model voltage system
        Bit0-31                                 Remark
                               safety                                       Safety type
           0                    General     Same VDE0126                   UL1741&IEEE1547
           1                   VDE0126         Germany                          Hawaii
           2                    AS4777         Australia                     USA(rule21)
           3                NEWZEALAND       New Zealand                       PR-LUMA
           4                       CGC           China
           5                       G59      United Kingdom
           6                       G83      United Kingdom
           7                     N4105         Germany
           8                    CEI0-21           Italy
           9                   EN50438
                             EN50438_Finl
            10                                   Finland
                                   and
            11                   Japan           Japan
Shenzhen Lux12
             Power Technology Co., PEA
                                   Ltd      Thailand                                    www.luxpowertek.com

                                                   40 / 42
            13                    MEA
                                                   Thailand
                             EN50438_Irela
            14                                      Ireland
                                  nd
            15                    Czech
                                               Czech Republic
                                                South Africa
            16                South Africa
            17                 Barbadors
            18                CEI021ARETI
            19                 EN50549
            20                 Denmark
            21
            22
            23
            24
            25
            26
            27
            28
            29
            30
            31
                                   Table 13: on-grid regulatory mapping table




Shenzhen Lux Power Technology Co., Ltd                                          www.luxpowertek.com

                                                     41 / 42
